{
  "@context": [
    "https://www.w3.org/2022/wot/td/v1.1",
    {
      "modpoll": "https://top-maker.github.io/modpoll/vocab/wot-modbus#",
      "modv": "https://www.w3.org/2019/wot/modbus",
      "xsd": "http://www.w3.org/2001/XMLSchema#"
    }
  ],
  "@type": "tm:ThingModel",
  "title": "Eastron SDM72D-M-2 Three-Phase Energy Meter",
  "description": "Baseline model for the Eastron SDM72D-M-2 multi-function energy meter for three-phase four-wire or single-phase two-wire systems, read over RS-485 Modbus RTU; it applies to meters that report meter code 0x0089 (137) in holding register 0xFC02. The software version is not stated; the meter reports it in holding register 0xFC84.\n\nRegister map: Eastron SDM72D-M-2 User Manual V1.1.1 (2023), Part 3 Modbus Protocol, pages 13-17. Input registers: Input Registers table, pages 13-14, read with function code 04, each value an IEEE 754 32-bit float in two consecutive registers. Holding registers: Holding Registers table, page 17, read with function code 03, one 16-bit word each. Addresses here are zero-based: the manual's own example reads phase 1 current, register 30007, at start address 0006.\n\nThe manual says the word order is set automatically to normal or reverse and cannot be configured; this model reads the high word first, which a catalog maintainer confirmed on an SDM72D-M-2 on 2026-11-13 for 41 of the input register values, together with the meter code; the resettable total reactive energy and the software version were not read on hardware. A request may cover at most 30 parameters (60 registers). The acquisition groups of the input registers follow the requests the maintainer read on hardware, which span addresses the manual does not list within the 42-63 and 384-397 ranges. Parameters the manual marks as not valid for the wiring system return zero. The Input Registers table on page 13 has no row for register 30005, between 30003 and 30007, the phase 3 line to neutral voltage; the point is included at start address 0x0004 by a maintainer decision, because the display list on page 6 names Voltage L3-N and the maintainer read the value at this address on an SDM72D-M-2 on 2026-11-13. Units are SI symbols: the manual's VAr, kVArh and kVarh are var and kvarh here.\n\nLeft out: the configuration holding registers (system type, pulse width and constant, key parameter authorization, parity and stop bits, Modbus address, password, baud rate, display scroll and backlight times, pulse energy type), the write-only reset command and the serial number, which is instance data.",
  "modpoll:version": "0.2",
  "properties": {
    "V_L1_N": {
      "type": "number",
      "description": "Phase 1 line to neutral volts.",
      "readOnly": true,
      "unit": "V",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "InputRegister",
          "modv:address": 0,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "V_L2_N": {
      "type": "number",
      "description": "Phase 2 line to neutral volts.",
      "readOnly": true,
      "unit": "V",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "InputRegister",
          "modv:address": 2,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "V_L3_N": {
      "type": "number",
      "description": "Phase 3 line to neutral volts. Not in the manual's register table; read on hardware by a catalog maintainer.",
      "readOnly": true,
      "unit": "V",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "InputRegister",
          "modv:address": 4,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "I_L1": {
      "type": "number",
      "description": "Phase 1 current.",
      "readOnly": true,
      "unit": "A",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "InputRegister",
          "modv:address": 6,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "I_L2": {
      "type": "number",
      "description": "Phase 2 current.",
      "readOnly": true,
      "unit": "A",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "InputRegister",
          "modv:address": 8,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "I_L3": {
      "type": "number",
      "description": "Phase 3 current.",
      "readOnly": true,
      "unit": "A",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "InputRegister",
          "modv:address": 10,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "P_L1": {
      "type": "number",
      "description": "Phase 1 active power.",
      "readOnly": true,
      "unit": "W",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "InputRegister",
          "modv:address": 12,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "P_L2": {
      "type": "number",
      "description": "Phase 2 active power.",
      "readOnly": true,
      "unit": "W",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "InputRegister",
          "modv:address": 14,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "P_L3": {
      "type": "number",
      "description": "Phase 3 active power.",
      "readOnly": true,
      "unit": "W",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "InputRegister",
          "modv:address": 16,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "S_L1": {
      "type": "number",
      "description": "Phase 1 apparent power.",
      "readOnly": true,
      "unit": "VA",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "InputRegister",
          "modv:address": 18,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "S_L2": {
      "type": "number",
      "description": "Phase 2 apparent power.",
      "readOnly": true,
      "unit": "VA",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "InputRegister",
          "modv:address": 20,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "S_L3": {
      "type": "number",
      "description": "Phase 3 apparent power.",
      "readOnly": true,
      "unit": "VA",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "InputRegister",
          "modv:address": 22,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "Q_L1": {
      "type": "number",
      "description": "Phase 1 reactive power.",
      "readOnly": true,
      "unit": "var",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "InputRegister",
          "modv:address": 24,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "Q_L2": {
      "type": "number",
      "description": "Phase 2 reactive power.",
      "readOnly": true,
      "unit": "var",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "InputRegister",
          "modv:address": 26,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "Q_L3": {
      "type": "number",
      "description": "Phase 3 reactive power.",
      "readOnly": true,
      "unit": "var",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "InputRegister",
          "modv:address": 28,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "POWER_FACTOR_L1": {
      "type": "number",
      "description": "Phase 1 power factor; positive for forward current, negative for reverse current.",
      "readOnly": true,
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "InputRegister",
          "modv:address": 30,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "POWER_FACTOR_L2": {
      "type": "number",
      "description": "Phase 2 power factor; positive for forward current, negative for reverse current.",
      "readOnly": true,
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "InputRegister",
          "modv:address": 32,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "POWER_FACTOR_L3": {
      "type": "number",
      "description": "Phase 3 power factor; positive for forward current, negative for reverse current.",
      "readOnly": true,
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "InputRegister",
          "modv:address": 34,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "V_LN_AVG": {
      "type": "number",
      "description": "Average line to neutral volts.",
      "readOnly": true,
      "unit": "V",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "InputRegister",
          "modv:address": 42,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "I_AVG": {
      "type": "number",
      "description": "Average line current.",
      "readOnly": true,
      "unit": "A",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "InputRegister",
          "modv:address": 46,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "I_SUM": {
      "type": "number",
      "description": "Sum of line currents.",
      "readOnly": true,
      "unit": "A",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "InputRegister",
          "modv:address": 48,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "P_TOTAL": {
      "type": "number",
      "description": "Total system power.",
      "readOnly": true,
      "unit": "W",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "InputRegister",
          "modv:address": 52,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "S_TOTAL": {
      "type": "number",
      "description": "Total system volt amps.",
      "readOnly": true,
      "unit": "VA",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "InputRegister",
          "modv:address": 56,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "Q_TOTAL": {
      "type": "number",
      "description": "Total system VAr.",
      "readOnly": true,
      "unit": "var",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "InputRegister",
          "modv:address": 60,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "POWER_FACTOR_TOTAL": {
      "type": "number",
      "description": "Total system power factor; positive for forward current, negative for reverse current.",
      "readOnly": true,
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "InputRegister",
          "modv:address": 62,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "FREQUENCY": {
      "type": "number",
      "description": "Frequency of supply voltages.",
      "readOnly": true,
      "unit": "Hz",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "InputRegister",
          "modv:address": 70,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "E_IMPORT": {
      "type": "number",
      "description": "Import active energy.",
      "readOnly": true,
      "unit": "kWh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "InputRegister",
          "modv:address": 72,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "E_EXPORT": {
      "type": "number",
      "description": "Export active energy.",
      "readOnly": true,
      "unit": "kWh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "InputRegister",
          "modv:address": 74,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "V_L1_L2": {
      "type": "number",
      "description": "Line 1 to Line 2 volts.",
      "readOnly": true,
      "unit": "V",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "InputRegister",
          "modv:address": 200,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "V_L2_L3": {
      "type": "number",
      "description": "Line 2 to Line 3 volts.",
      "readOnly": true,
      "unit": "V",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "InputRegister",
          "modv:address": 202,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "V_L3_L1": {
      "type": "number",
      "description": "Line 3 to Line 1 volts.",
      "readOnly": true,
      "unit": "V",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "InputRegister",
          "modv:address": 204,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "V_LL_AVG": {
      "type": "number",
      "description": "Average line to line volts.",
      "readOnly": true,
      "unit": "V",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "InputRegister",
          "modv:address": 206,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "I_N": {
      "type": "number",
      "description": "Neutral current.",
      "readOnly": true,
      "unit": "A",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "InputRegister",
          "modv:address": 224,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "E_TOTAL": {
      "type": "number",
      "description": "Total active energy; equals import + export.",
      "readOnly": true,
      "unit": "kWh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "InputRegister",
          "modv:address": 342,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "EQ_TOTAL": {
      "type": "number",
      "description": "Total reactive energy.",
      "readOnly": true,
      "unit": "kvarh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "InputRegister",
          "modv:address": 344,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "E_TOTAL_RESETTABLE": {
      "type": "number",
      "description": "Resettable total active energy.",
      "readOnly": true,
      "unit": "kWh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "InputRegister",
          "modv:address": 384,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "EQ_TOTAL_RESETTABLE": {
      "type": "number",
      "description": "Resettable total reactive energy.",
      "readOnly": true,
      "unit": "kvarh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "InputRegister",
          "modv:address": 386,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "E_IMPORT_RESETTABLE": {
      "type": "number",
      "description": "Resettable import active energy.",
      "readOnly": true,
      "unit": "kWh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "InputRegister",
          "modv:address": 388,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "E_EXPORT_RESETTABLE": {
      "type": "number",
      "description": "Resettable export active energy.",
      "readOnly": true,
      "unit": "kWh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "InputRegister",
          "modv:address": 390,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "E_NET": {
      "type": "number",
      "description": "Net kWh (Import - Export).",
      "readOnly": true,
      "unit": "kWh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "InputRegister",
          "modv:address": 396,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "P_IMPORT_TOTAL": {
      "type": "number",
      "description": "Total import active power.",
      "readOnly": true,
      "unit": "W",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "InputRegister",
          "modv:address": 1280,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "P_EXPORT_TOTAL": {
      "type": "number",
      "description": "Total export active power.",
      "readOnly": true,
      "unit": "W",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "InputRegister",
          "modv:address": 1282,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "METER_CODE": {
      "type": "integer",
      "description": "Meter code: 0x0089 (137) for the SDM72D-M-2.",
      "readOnly": true,
      "const": 137,
      "minimum": 0,
      "maximum": 65535,
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 64514,
          "modv:quantity": 1,
          "modv:type": "xsd:unsignedShort"
        }
      ]
    },
    "SOFTWARE_VERSION": {
      "type": "integer",
      "description": "Software version as shown on the display, XX.YY: XX is the first byte and YY the second, each read as two hexadecimal digits.",
      "readOnly": true,
      "minimum": 0,
      "maximum": 65535,
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 64644,
          "modv:quantity": 1,
          "modv:type": "xsd:unsignedShort"
        }
      ]
    }
  },
  "modpoll:acquisition": [
    {
      "modv:entity": "HoldingRegister",
      "modv:address": 64514,
      "modv:quantity": 1,
      "modpoll:members": [
        "METER_CODE"
      ]
    },
    {
      "modv:entity": "HoldingRegister",
      "modv:address": 64644,
      "modv:quantity": 1,
      "modpoll:members": [
        "SOFTWARE_VERSION"
      ]
    },
    {
      "modv:entity": "InputRegister",
      "modv:address": 0,
      "modv:quantity": 36,
      "modpoll:members": [
        "V_L1_N",
        "V_L2_N",
        "V_L3_N",
        "I_L1",
        "I_L2",
        "I_L3",
        "P_L1",
        "P_L2",
        "P_L3",
        "S_L1",
        "S_L2",
        "S_L3",
        "Q_L1",
        "Q_L2",
        "Q_L3",
        "POWER_FACTOR_L1",
        "POWER_FACTOR_L2",
        "POWER_FACTOR_L3"
      ]
    },
    {
      "modv:entity": "InputRegister",
      "modv:address": 42,
      "modv:quantity": 22,
      "modpoll:members": [
        "V_LN_AVG",
        "I_AVG",
        "I_SUM",
        "P_TOTAL",
        "S_TOTAL",
        "Q_TOTAL",
        "POWER_FACTOR_TOTAL"
      ]
    },
    {
      "modv:entity": "InputRegister",
      "modv:address": 70,
      "modv:quantity": 6,
      "modpoll:members": [
        "FREQUENCY",
        "E_IMPORT",
        "E_EXPORT"
      ]
    },
    {
      "modv:entity": "InputRegister",
      "modv:address": 200,
      "modv:quantity": 8,
      "modpoll:members": [
        "V_L1_L2",
        "V_L2_L3",
        "V_L3_L1",
        "V_LL_AVG"
      ]
    },
    {
      "modv:entity": "InputRegister",
      "modv:address": 224,
      "modv:quantity": 2,
      "modpoll:members": [
        "I_N"
      ]
    },
    {
      "modv:entity": "InputRegister",
      "modv:address": 342,
      "modv:quantity": 4,
      "modpoll:members": [
        "E_TOTAL",
        "EQ_TOTAL"
      ]
    },
    {
      "modv:entity": "InputRegister",
      "modv:address": 384,
      "modv:quantity": 14,
      "modpoll:members": [
        "E_TOTAL_RESETTABLE",
        "EQ_TOTAL_RESETTABLE",
        "E_IMPORT_RESETTABLE",
        "E_EXPORT_RESETTABLE",
        "E_NET"
      ]
    },
    {
      "modv:entity": "InputRegister",
      "modv:address": 1280,
      "modv:quantity": 4,
      "modpoll:members": [
        "P_IMPORT_TOTAL",
        "P_EXPORT_TOTAL"
      ]
    }
  ]
}
