{
  "@context": [
    "https://www.w3.org/2022/wot/td/v1.1",
    {
      "modpoll": "https://top-maker.github.io/modpoll/vocab/wot-modbus#",
      "modv": "https://www.w3.org/2019/wot/modbus",
      "xsd": "http://www.w3.org/2001/XMLSchema#"
    }
  ],
  "@type": "tm:ThingModel",
  "title": "Schneider PowerLogic PM5560 Power Meter",
  "description": "Baseline model for the Schneider PowerLogic PM5560 power meter (METSEPM5560), read over Modbus RTU (RS-485) and Modbus TCP (Ethernet); it applies to meters that report the text PM5560 in the meter model registers 50-69.\n\nRegister map: PM556x public Modbus register list of 10 August 2023 (file PM556x_PublicModbusRegisterList_10th_August-23), sheet Register List, rows marked Y in the PM5560 column; its revision sheet gives firmware 4.1.8 for the PM5560, and its Data Types sheet defines the data types and the 4Q FP PF encoding. Holding registers: read with function code 03 (the manual's examples and FAQ FA241856 use holding registers). The model reads the list's 'Register' number as a register number and subtracts 1 for the zero-based address: register 3000 is address 2999.\n\nBLOCKING CONFLICT to settle on hardware: the register list and the user guide HRB1684301-18 give a 'Register' number and do not state whether the request carries that number or one less, and no example frame settles it. The model subtracts 1 because the same manufacturer's iEM3100/iEM3200/iEM3300 user guide DOCA0005EN-16 (PDF page 56) lists the same register numbers for the same quantities (3000 current, 3204 total active energy import, 4196 rate A energy) and states 'register = address + 1', and because Schneider's FAQ FA332210 says that some meters publish lists that need a shift of one. A read of the meter model text at address 49 (register 50) against address 50 settles it. 32-bit and 64-bit values take consecutive registers with the high-order register first: Schneider's FAQ FA275749 states that PM5000 series meters store data most significant register first (big endian). Values the meter cannot supply read as the N/A value of their type (a float NaN 0xFFC00000). The firmware version and the digital input and output status words are kept raw.\n\nLeft out: configuration and setup, the command interface, alarms and alarm logs, minimum and maximum values, per-harmonic magnitudes and angles, K-factor, crest factor, the second set of THD values (rows named 'thd'), data logs, timekeeping, serial number, manufacturer, meter name and hardware revision strings, the float copies of the energy values, the per-rate energy of the input metering channels, and the IEC 61000-4-30 data.",
  "modpoll:version": "0.2",
  "properties": {
    "METER_MODEL": {
      "type": "string",
      "description": "Meter Model. The documented value for the PM5560 is the text \"PM5560\".",
      "readOnly": true,
      "const": "PM5560",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 49,
          "modv:quantity": 20,
          "modv:type": "xsd:string"
        }
      ]
    },
    "FIRMWARE_VERSION_RAW": {
      "type": "integer",
      "description": "Present Firmware Version (DLF Format) X.Y.T.",
      "readOnly": true,
      "minimum": 0,
      "maximum": 65535,
      "unit": "count",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 1636,
          "modv:quantity": 1,
          "modv:type": "xsd:unsignedShort"
        }
      ]
    },
    "CURRENT_A": {
      "type": "number",
      "description": "Current A.",
      "readOnly": true,
      "unit": "A",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 2999,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "CURRENT_B": {
      "type": "number",
      "description": "Current B.",
      "readOnly": true,
      "unit": "A",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3001,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "CURRENT_C": {
      "type": "number",
      "description": "Current C.",
      "readOnly": true,
      "unit": "A",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3003,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "CURRENT_N": {
      "type": "number",
      "description": "Current N.",
      "readOnly": true,
      "unit": "A",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3005,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "CURRENT_G": {
      "type": "number",
      "description": "Current G.",
      "readOnly": true,
      "unit": "A",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3007,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "CURRENT_AVG": {
      "type": "number",
      "description": "Current Avg.",
      "readOnly": true,
      "unit": "A",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3009,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "CURRENT_UNBALANCE_A": {
      "type": "number",
      "description": "Current Unbalance A.",
      "readOnly": true,
      "unit": "%",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3011,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "CURRENT_UNBALANCE_B": {
      "type": "number",
      "description": "Current Unbalance B.",
      "readOnly": true,
      "unit": "%",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3013,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "CURRENT_UNBALANCE_C": {
      "type": "number",
      "description": "Current Unbalance C.",
      "readOnly": true,
      "unit": "%",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3015,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "CURRENT_UNBALANCE_WORST": {
      "type": "number",
      "description": "Current Unbalance Worst.",
      "readOnly": true,
      "unit": "%",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3017,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "VOLTAGE_A_B": {
      "type": "number",
      "description": "Voltage A-B.",
      "readOnly": true,
      "unit": "V",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3019,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "VOLTAGE_B_C": {
      "type": "number",
      "description": "Voltage B-C.",
      "readOnly": true,
      "unit": "V",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3021,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "VOLTAGE_C_A": {
      "type": "number",
      "description": "Voltage C-A.",
      "readOnly": true,
      "unit": "V",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3023,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "VOLTAGE_LL_AVG": {
      "type": "number",
      "description": "Voltage L-L Avg.",
      "readOnly": true,
      "unit": "V",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3025,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "VOLTAGE_A_N": {
      "type": "number",
      "description": "Voltage A-N.",
      "readOnly": true,
      "unit": "V",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3027,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "VOLTAGE_B_N": {
      "type": "number",
      "description": "Voltage B-N.",
      "readOnly": true,
      "unit": "V",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3029,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "VOLTAGE_C_N": {
      "type": "number",
      "description": "Voltage C-N.",
      "readOnly": true,
      "unit": "V",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3031,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "VOLTAGE_LN_AVG": {
      "type": "number",
      "description": "Voltage L-N Avg.",
      "readOnly": true,
      "unit": "V",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3035,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "VOLTAGE_UNBALANCE_A_B": {
      "type": "number",
      "description": "Voltage Unbalance A-B.",
      "readOnly": true,
      "unit": "%",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3037,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "VOLTAGE_UNBALANCE_B_C": {
      "type": "number",
      "description": "Voltage Unbalance B-C.",
      "readOnly": true,
      "unit": "%",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3039,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "VOLTAGE_UNBALANCE_C_A": {
      "type": "number",
      "description": "Voltage Unbalance C-A.",
      "readOnly": true,
      "unit": "%",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3041,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "VOLTAGE_UNBALANCE_LL_WORST": {
      "type": "number",
      "description": "Voltage Unbalance L-L Worst.",
      "readOnly": true,
      "unit": "%",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3043,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "VOLTAGE_UNBALANCE_A_N": {
      "type": "number",
      "description": "Voltage Unbalance A-N.",
      "readOnly": true,
      "unit": "%",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3045,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "VOLTAGE_UNBALANCE_B_N": {
      "type": "number",
      "description": "Voltage Unbalance B-N.",
      "readOnly": true,
      "unit": "%",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3047,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "VOLTAGE_UNBALANCE_C_N": {
      "type": "number",
      "description": "Voltage Unbalance C-N.",
      "readOnly": true,
      "unit": "%",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3049,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "VOLTAGE_UNBALANCE_LN_WORST": {
      "type": "number",
      "description": "Voltage Unbalance L-N Worst.",
      "readOnly": true,
      "unit": "%",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3051,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "ACTIVE_POWER_A": {
      "type": "number",
      "description": "Active Power A.",
      "readOnly": true,
      "unit": "kW",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3053,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "ACTIVE_POWER_B": {
      "type": "number",
      "description": "Active Power B.",
      "readOnly": true,
      "unit": "kW",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3055,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "ACTIVE_POWER_C": {
      "type": "number",
      "description": "Active Power C.",
      "readOnly": true,
      "unit": "kW",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3057,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "ACTIVE_POWER_TOTAL": {
      "type": "number",
      "description": "Active Power Total.",
      "readOnly": true,
      "unit": "kW",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3059,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "REACTIVE_POWER_A": {
      "type": "number",
      "description": "Reactive Power A.",
      "readOnly": true,
      "unit": "kvar",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3061,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "REACTIVE_POWER_B": {
      "type": "number",
      "description": "Reactive Power B.",
      "readOnly": true,
      "unit": "kvar",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3063,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "REACTIVE_POWER_C": {
      "type": "number",
      "description": "Reactive Power C.",
      "readOnly": true,
      "unit": "kvar",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3065,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "REACTIVE_POWER_TOTAL": {
      "type": "number",
      "description": "Reactive Power Total.",
      "readOnly": true,
      "unit": "kvar",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3067,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "APPARENT_POWER_A": {
      "type": "number",
      "description": "Apparent Power A.",
      "readOnly": true,
      "unit": "kVA",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3069,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "APPARENT_POWER_B": {
      "type": "number",
      "description": "Apparent Power B.",
      "readOnly": true,
      "unit": "kVA",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3071,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "APPARENT_POWER_C": {
      "type": "number",
      "description": "Apparent Power C.",
      "readOnly": true,
      "unit": "kVA",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3073,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "APPARENT_POWER_TOTAL": {
      "type": "number",
      "description": "Apparent Power Total.",
      "readOnly": true,
      "unit": "kVA",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3075,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "POWER_FACTOR_A": {
      "type": "number",
      "description": "Power Factor A. Four-quadrant encoded value: the angle of the complex power maps to 0 degrees = 1, 90 = 0, 180 = -1, 270 = 2, range -2 to 2.",
      "readOnly": true,
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3077,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "POWER_FACTOR_B": {
      "type": "number",
      "description": "Power Factor B. Four-quadrant encoded value: the angle of the complex power maps to 0 degrees = 1, 90 = 0, 180 = -1, 270 = 2, range -2 to 2.",
      "readOnly": true,
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3079,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "POWER_FACTOR_C": {
      "type": "number",
      "description": "Power Factor C. Four-quadrant encoded value: the angle of the complex power maps to 0 degrees = 1, 90 = 0, 180 = -1, 270 = 2, range -2 to 2.",
      "readOnly": true,
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3081,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "POWER_FACTOR_TOTAL": {
      "type": "number",
      "description": "Power Factor Total. Four-quadrant encoded value: the angle of the complex power maps to 0 degrees = 1, 90 = 0, 180 = -1, 270 = 2, range -2 to 2.",
      "readOnly": true,
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3083,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "DISPLACEMENT_POWER_FACTOR_A": {
      "type": "number",
      "description": "Displacement Power Factor A. Four-quadrant encoded value: the angle of the complex power maps to 0 degrees = 1, 90 = 0, 180 = -1, 270 = 2, range -2 to 2.",
      "readOnly": true,
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3085,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "DISPLACEMENT_POWER_FACTOR_B": {
      "type": "number",
      "description": "Displacement Power Factor B. Four-quadrant encoded value: the angle of the complex power maps to 0 degrees = 1, 90 = 0, 180 = -1, 270 = 2, range -2 to 2.",
      "readOnly": true,
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3087,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "DISPLACEMENT_POWER_FACTOR_C": {
      "type": "number",
      "description": "Displacement Power Factor C. Four-quadrant encoded value: the angle of the complex power maps to 0 degrees = 1, 90 = 0, 180 = -1, 270 = 2, range -2 to 2.",
      "readOnly": true,
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3089,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "DISPLACEMENT_POWER_FACTOR_TOTAL": {
      "type": "number",
      "description": "Displacement Power Factor Total. Four-quadrant encoded value: the angle of the complex power maps to 0 degrees = 1, 90 = 0, 180 = -1, 270 = 2, range -2 to 2.",
      "readOnly": true,
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3091,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "FREQUENCY": {
      "type": "number",
      "description": "Frequency.",
      "readOnly": true,
      "unit": "Hz",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3109,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "TEMPERATURE": {
      "type": "number",
      "description": "Temperature.",
      "readOnly": true,
      "unit": "°C",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3131,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "PHASE_ROTATION": {
      "type": "integer",
      "description": "Phase Rotation. For the PM55xx models 1 is ABC and 0 is CBA.",
      "readOnly": true,
      "minimum": 0,
      "maximum": 65535,
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3133,
          "modv:quantity": 1,
          "modv:type": "xsd:unsignedShort"
        }
      ]
    },
    "INPUT_METERING_RATE_CH1": {
      "type": "number",
      "description": "Input Metering Rate Channel 01.",
      "readOnly": true,
      "unit": "count",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3111,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "INPUT_METERING_RATE_CH2": {
      "type": "number",
      "description": "Input Metering Rate Channel 02.",
      "readOnly": true,
      "unit": "count",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3113,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "INPUT_METERING_RATE_CH3": {
      "type": "number",
      "description": "Input Metering Rate Channel 03.",
      "readOnly": true,
      "unit": "count",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3115,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "INPUT_METERING_RATE_CH4": {
      "type": "number",
      "description": "Input Metering Rate Channel 04.",
      "readOnly": true,
      "unit": "count",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3117,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "POWER_FACTOR_TOTAL_IEC": {
      "type": "number",
      "description": "Power Factor Total IEC. Range -1 to 1.",
      "readOnly": true,
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3191,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "POWER_FACTOR_TOTAL_LEAD_LAG": {
      "type": "number",
      "description": "Power Factor Total Lead Lag. Range -1 to 1.",
      "readOnly": true,
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3193,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "ACTIVE_ENERGY_DELIVERED": {
      "type": "integer",
      "description": "Active Energy Delivered (Into Load).",
      "readOnly": true,
      "unit": "Wh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3203,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "ACTIVE_ENERGY_RECEIVED": {
      "type": "integer",
      "description": "Active Energy Received (Out of Load).",
      "readOnly": true,
      "unit": "Wh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3207,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "ACTIVE_ENERGY_DELIVERED_PLUS_RECEIVED": {
      "type": "integer",
      "description": "Active Energy Delivered + Received.",
      "readOnly": true,
      "unit": "Wh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3211,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "ACTIVE_ENERGY_DELIVERED_MINUS_RECEIVED": {
      "type": "integer",
      "description": "Active Energy Delivered- Received.",
      "readOnly": true,
      "unit": "Wh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3215,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "REACTIVE_ENERGY_DELIVERED": {
      "type": "integer",
      "description": "Reactive Energy Delivered.",
      "readOnly": true,
      "unit": "varh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3219,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "REACTIVE_ENERGY_RECEIVED": {
      "type": "integer",
      "description": "Reactive Energy Received.",
      "readOnly": true,
      "unit": "varh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3223,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "REACTIVE_ENERGY_DELIVERED_PLUS_RECEIVED": {
      "type": "integer",
      "description": "Reactive Energy Delivered + Received.",
      "readOnly": true,
      "unit": "varh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3227,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "REACTIVE_ENERGY_DELIVERED_MINUS_RECEIVED": {
      "type": "integer",
      "description": "Reactive Energy Delivered - Received.",
      "readOnly": true,
      "unit": "varh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3231,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "APPARENT_ENERGY_DELIVERED": {
      "type": "integer",
      "description": "Apparent Energy Delivered.",
      "readOnly": true,
      "unit": "VAh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3235,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "APPARENT_ENERGY_RECEIVED": {
      "type": "integer",
      "description": "Apparent Energy Received.",
      "readOnly": true,
      "unit": "VAh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3239,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "APPARENT_ENERGY_DELIVERED_PLUS_RECEIVED": {
      "type": "integer",
      "description": "Apparent Energy Delivered + Received.",
      "readOnly": true,
      "unit": "VAh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3243,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "APPARENT_ENERGY_DELIVERED_MINUS_RECEIVED": {
      "type": "integer",
      "description": "Apparent Energy Delivered - Received.",
      "readOnly": true,
      "unit": "VAh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3247,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "INPUT_METERING_ACCUMULATION_CH1": {
      "type": "integer",
      "description": "Input Metering Accumulation Channel 01.",
      "readOnly": true,
      "unit": "count",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3569,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "INPUT_METERING_ACCUMULATION_CH2": {
      "type": "integer",
      "description": "Input Metering Accumulation Channel 02.",
      "readOnly": true,
      "unit": "count",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3573,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "INPUT_METERING_ACCUMULATION_CH3": {
      "type": "integer",
      "description": "Input Metering Accumulation Channel 03.",
      "readOnly": true,
      "unit": "count",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3577,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "INPUT_METERING_ACCUMULATION_CH4": {
      "type": "integer",
      "description": "Input Metering Accumulation Channel 04.",
      "readOnly": true,
      "unit": "count",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3581,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "DEMAND_PRESENT_ACTIVE_POWER": {
      "type": "number",
      "description": "Present Demand of demand channel 1 (Active Power).",
      "readOnly": true,
      "unit": "kW",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3765,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "DEMAND_PRESENT_REACTIVE_POWER": {
      "type": "number",
      "description": "Present Demand of demand channel 2 (Reactive Power).",
      "readOnly": true,
      "unit": "kvar",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3781,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "DEMAND_PRESENT_APPARENT_POWER": {
      "type": "number",
      "description": "Present Demand of demand channel 3 (Apparent Power).",
      "readOnly": true,
      "unit": "kVA",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3797,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "DEMAND_PRESENT_CURRENT_A": {
      "type": "number",
      "description": "Present Demand of demand channel 4 (Current A).",
      "readOnly": true,
      "unit": "A",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3813,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "DEMAND_PRESENT_CURRENT_B": {
      "type": "number",
      "description": "Present Demand of demand channel 5 (Current B).",
      "readOnly": true,
      "unit": "A",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3829,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "DEMAND_PRESENT_CURRENT_C": {
      "type": "number",
      "description": "Present Demand of demand channel 6 (Current C).",
      "readOnly": true,
      "unit": "A",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3845,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "DEMAND_PRESENT_CURRENT_N": {
      "type": "number",
      "description": "Present Demand of demand channel 7 (Current N).",
      "readOnly": true,
      "unit": "A",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3861,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "DEMAND_PRESENT_CURRENT_AVG": {
      "type": "number",
      "description": "Present Demand of demand channel 8 (Current Avg).",
      "readOnly": true,
      "unit": "A",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3877,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "DEMAND_PRESENT_CURRENT_G": {
      "type": "number",
      "description": "Present Demand of demand channel 9 (Current G).",
      "readOnly": true,
      "unit": "A",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3893,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "DEMAND_PRESENT_ACTIVE_POWER_PHASE_A": {
      "type": "number",
      "description": "Present Demand of demand channel 14 (Active Power Phase A).",
      "readOnly": true,
      "unit": "kW",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3973,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "DEMAND_PRESENT_REACTIVE_POWER_PHASE_A": {
      "type": "number",
      "description": "Present Demand of demand channel 15 (Reactive Power Phase A).",
      "readOnly": true,
      "unit": "kvar",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 3989,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "DEMAND_PRESENT_APPARENT_POWER_PHASE_A": {
      "type": "number",
      "description": "Present Demand of demand channel 16 (Apparent Power Phase A).",
      "readOnly": true,
      "unit": "kVA",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4005,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "DEMAND_PRESENT_ACTIVE_POWER_PHASE_B": {
      "type": "number",
      "description": "Present Demand of demand channel 17 (Active Power Phase B).",
      "readOnly": true,
      "unit": "kW",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4021,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "DEMAND_PRESENT_REACTIVE_POWER_PHASE_B": {
      "type": "number",
      "description": "Present Demand of demand channel 18 (Reactive Power Phase B).",
      "readOnly": true,
      "unit": "kvar",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4037,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "DEMAND_PRESENT_APPARENT_POWER_PHASE_B": {
      "type": "number",
      "description": "Present Demand of demand channel 19 (Apparent Power Phase B).",
      "readOnly": true,
      "unit": "kVA",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4053,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "DEMAND_PRESENT_REACTIVE_POWER_PHASE_C": {
      "type": "number",
      "description": "Present Demand of demand channel 21 (Reactive Power Phase C).",
      "readOnly": true,
      "unit": "kvar",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4085,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "DEMAND_PRESENT_APPARENT_POWER_PHASE_C": {
      "type": "number",
      "description": "Present Demand of demand channel 22 (Apparent Power Phase C).",
      "readOnly": true,
      "unit": "kVA",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4101,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "THD_CURRENT_A": {
      "type": "number",
      "description": "THD Current A.",
      "readOnly": true,
      "unit": "%",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 21299,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "THD_CURRENT_B": {
      "type": "number",
      "description": "THD Current B.",
      "readOnly": true,
      "unit": "%",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 21301,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "THD_CURRENT_C": {
      "type": "number",
      "description": "THD Current C.",
      "readOnly": true,
      "unit": "%",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 21303,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "THD_CURRENT_N": {
      "type": "number",
      "description": "THD Current N.",
      "readOnly": true,
      "unit": "%",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 21305,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "THD_CURRENT_G": {
      "type": "number",
      "description": "THD Current G.",
      "readOnly": true,
      "unit": "%",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 21307,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "THD_VOLTAGE_A_B": {
      "type": "number",
      "description": "THD Voltage A-B.",
      "readOnly": true,
      "unit": "%",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 21321,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "THD_VOLTAGE_B_C": {
      "type": "number",
      "description": "THD Voltage B-C.",
      "readOnly": true,
      "unit": "%",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 21323,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "THD_VOLTAGE_C_A": {
      "type": "number",
      "description": "THD Voltage C-A.",
      "readOnly": true,
      "unit": "%",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 21325,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "THD_VOLTAGE_LL": {
      "type": "number",
      "description": "THD Voltage L-L.",
      "readOnly": true,
      "unit": "%",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 21327,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "THD_VOLTAGE_A_N": {
      "type": "number",
      "description": "THD Voltage A-N.",
      "readOnly": true,
      "unit": "%",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 21329,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "THD_VOLTAGE_B_N": {
      "type": "number",
      "description": "THD Voltage B-N.",
      "readOnly": true,
      "unit": "%",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 21331,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "THD_VOLTAGE_C_N": {
      "type": "number",
      "description": "THD Voltage C-N.",
      "readOnly": true,
      "unit": "%",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 21333,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "THD_VOLTAGE_LN": {
      "type": "number",
      "description": "THD Voltage L-N.",
      "readOnly": true,
      "unit": "%",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 21337,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "TDD": {
      "type": "number",
      "description": "Total Demand Distortion.",
      "readOnly": true,
      "unit": "%",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 21319,
          "modv:quantity": 2,
          "modv:type": "xsd:float"
        }
      ]
    },
    "TARIFF_ACTIVE_RATE": {
      "type": "integer",
      "description": "TOU/MT Energy Active Rate. Active multi-tariff rate.",
      "readOnly": true,
      "minimum": 0,
      "maximum": 65535,
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4190,
          "modv:quantity": 1,
          "modv:type": "xsd:unsignedShort"
        }
      ]
    },
    "ACTIVE_ENERGY_DELIVERED_RATE_1": {
      "type": "integer",
      "description": "Active Energy Delivered Rate 1.",
      "readOnly": true,
      "unit": "Wh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4195,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "ACTIVE_ENERGY_DELIVERED_RATE_2": {
      "type": "integer",
      "description": "Active Energy Delivered Rate 2.",
      "readOnly": true,
      "unit": "Wh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4199,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "ACTIVE_ENERGY_DELIVERED_RATE_3": {
      "type": "integer",
      "description": "Active Energy Delivered Rate 3.",
      "readOnly": true,
      "unit": "Wh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4203,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "ACTIVE_ENERGY_DELIVERED_RATE_4": {
      "type": "integer",
      "description": "Active Energy Delivered Rate 4.",
      "readOnly": true,
      "unit": "Wh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4207,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "ACTIVE_ENERGY_DELIVERED_RATE_5": {
      "type": "integer",
      "description": "Active Energy Delivered Rate 5.",
      "readOnly": true,
      "unit": "Wh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4211,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "ACTIVE_ENERGY_DELIVERED_RATE_6": {
      "type": "integer",
      "description": "Active Energy Delivered Rate 6.",
      "readOnly": true,
      "unit": "Wh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4215,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "ACTIVE_ENERGY_DELIVERED_RATE_7": {
      "type": "integer",
      "description": "Active Energy Delivered Rate 7.",
      "readOnly": true,
      "unit": "Wh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4219,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "ACTIVE_ENERGY_DELIVERED_RATE_8": {
      "type": "integer",
      "description": "Active Energy Delivered Rate 8.",
      "readOnly": true,
      "unit": "Wh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4223,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "ACTIVE_ENERGY_RECEIVED_RATE_1": {
      "type": "integer",
      "description": "Active Energy Received Rate 1.",
      "readOnly": true,
      "unit": "Wh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4227,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "ACTIVE_ENERGY_RECEIVED_RATE_2": {
      "type": "integer",
      "description": "Active Energy Received Rate 2.",
      "readOnly": true,
      "unit": "Wh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4231,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "ACTIVE_ENERGY_RECEIVED_RATE_3": {
      "type": "integer",
      "description": "Active Energy Received Rate 3.",
      "readOnly": true,
      "unit": "Wh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4235,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "ACTIVE_ENERGY_RECEIVED_RATE_4": {
      "type": "integer",
      "description": "Active Energy Received Rate 4.",
      "readOnly": true,
      "unit": "Wh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4239,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "ACTIVE_ENERGY_RECEIVED_RATE_5": {
      "type": "integer",
      "description": "Active Energy Received Rate 5.",
      "readOnly": true,
      "unit": "Wh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4243,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "ACTIVE_ENERGY_RECEIVED_RATE_6": {
      "type": "integer",
      "description": "Active Energy Received Rate 6.",
      "readOnly": true,
      "unit": "Wh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4247,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "ACTIVE_ENERGY_RECEIVED_RATE_7": {
      "type": "integer",
      "description": "Active Energy Received Rate 7.",
      "readOnly": true,
      "unit": "Wh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4251,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "ACTIVE_ENERGY_RECEIVED_RATE_8": {
      "type": "integer",
      "description": "Active Energy Received Rate 8.",
      "readOnly": true,
      "unit": "Wh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4255,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "REACTIVE_ENERGY_DELIVERED_RATE_1": {
      "type": "integer",
      "description": "Reactive Energy Delivered Rate 1.",
      "readOnly": true,
      "unit": "varh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4259,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "REACTIVE_ENERGY_DELIVERED_RATE_2": {
      "type": "integer",
      "description": "Reactive Energy Delivered Rate 2.",
      "readOnly": true,
      "unit": "varh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4263,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "REACTIVE_ENERGY_DELIVERED_RATE_3": {
      "type": "integer",
      "description": "Reactive Energy Delivered Rate 3.",
      "readOnly": true,
      "unit": "varh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4267,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "REACTIVE_ENERGY_DELIVERED_RATE_4": {
      "type": "integer",
      "description": "Reactive Energy Delivered Rate 4.",
      "readOnly": true,
      "unit": "varh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4271,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "REACTIVE_ENERGY_DELIVERED_RATE_5": {
      "type": "integer",
      "description": "Reactive Energy Delivered Rate 5.",
      "readOnly": true,
      "unit": "varh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4275,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "REACTIVE_ENERGY_DELIVERED_RATE_6": {
      "type": "integer",
      "description": "Reactive Energy Delivered Rate 6.",
      "readOnly": true,
      "unit": "varh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4279,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "REACTIVE_ENERGY_DELIVERED_RATE_7": {
      "type": "integer",
      "description": "Reactive Energy Delivered Rate 7.",
      "readOnly": true,
      "unit": "varh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4283,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "REACTIVE_ENERGY_DELIVERED_RATE_8": {
      "type": "integer",
      "description": "Reactive Energy Delivered Rate 8.",
      "readOnly": true,
      "unit": "varh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4287,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "REACTIVE_ENERGY_RECEIVED_RATE_1": {
      "type": "integer",
      "description": "Reactive Energy Received Rate 1.",
      "readOnly": true,
      "unit": "varh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4291,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "REACTIVE_ENERGY_RECEIVED_RATE_2": {
      "type": "integer",
      "description": "Reactive Energy Received Rate 2.",
      "readOnly": true,
      "unit": "varh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4295,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "REACTIVE_ENERGY_RECEIVED_RATE_3": {
      "type": "integer",
      "description": "Reactive Energy Received Rate 3.",
      "readOnly": true,
      "unit": "varh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4299,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "REACTIVE_ENERGY_RECEIVED_RATE_4": {
      "type": "integer",
      "description": "Reactive Energy Received Rate 4.",
      "readOnly": true,
      "unit": "varh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4303,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "REACTIVE_ENERGY_RECEIVED_RATE_5": {
      "type": "integer",
      "description": "Reactive Energy Received Rate 5.",
      "readOnly": true,
      "unit": "varh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4307,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "REACTIVE_ENERGY_RECEIVED_RATE_6": {
      "type": "integer",
      "description": "Reactive Energy Received Rate 6.",
      "readOnly": true,
      "unit": "varh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4311,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "REACTIVE_ENERGY_RECEIVED_RATE_7": {
      "type": "integer",
      "description": "Reactive Energy Received Rate 7.",
      "readOnly": true,
      "unit": "varh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4315,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "REACTIVE_ENERGY_RECEIVED_RATE_8": {
      "type": "integer",
      "description": "Reactive Energy Received Rate 8.",
      "readOnly": true,
      "unit": "varh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4319,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "APPARENT_ENERGY_DELIVERED_RATE_1": {
      "type": "integer",
      "description": "Apparent Energy Delivered Rate 1.",
      "readOnly": true,
      "unit": "VAh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4323,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "APPARENT_ENERGY_DELIVERED_RATE_2": {
      "type": "integer",
      "description": "Apparent Energy Delivered Rate 2.",
      "readOnly": true,
      "unit": "VAh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4327,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "APPARENT_ENERGY_DELIVERED_RATE_3": {
      "type": "integer",
      "description": "Apparent Energy Delivered Rate 3.",
      "readOnly": true,
      "unit": "VAh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4331,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "APPARENT_ENERGY_DELIVERED_RATE_4": {
      "type": "integer",
      "description": "Apparent Energy Delivered Rate 4.",
      "readOnly": true,
      "unit": "VAh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4335,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "APPARENT_ENERGY_DELIVERED_RATE_5": {
      "type": "integer",
      "description": "Apparent Energy Delivered Rate 5.",
      "readOnly": true,
      "unit": "VAh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4339,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "APPARENT_ENERGY_DELIVERED_RATE_6": {
      "type": "integer",
      "description": "Apparent Energy Delivered Rate 6.",
      "readOnly": true,
      "unit": "VAh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4343,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "APPARENT_ENERGY_DELIVERED_RATE_7": {
      "type": "integer",
      "description": "Apparent Energy Delivered Rate 7.",
      "readOnly": true,
      "unit": "VAh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4347,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "APPARENT_ENERGY_DELIVERED_RATE_8": {
      "type": "integer",
      "description": "Apparent Energy Delivered Rate 8.",
      "readOnly": true,
      "unit": "VAh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4351,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "APPARENT_ENERGY_RECEIVED_RATE_1": {
      "type": "integer",
      "description": "Apparent Energy Received Rate 1.",
      "readOnly": true,
      "unit": "VAh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4355,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "APPARENT_ENERGY_RECEIVED_RATE_2": {
      "type": "integer",
      "description": "Apparent Energy Received Rate 2.",
      "readOnly": true,
      "unit": "VAh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4359,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "APPARENT_ENERGY_RECEIVED_RATE_3": {
      "type": "integer",
      "description": "Apparent Energy Received Rate 3.",
      "readOnly": true,
      "unit": "VAh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4363,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "APPARENT_ENERGY_RECEIVED_RATE_4": {
      "type": "integer",
      "description": "Apparent Energy Received Rate 4.",
      "readOnly": true,
      "unit": "VAh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4367,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "APPARENT_ENERGY_RECEIVED_RATE_5": {
      "type": "integer",
      "description": "Apparent Energy Received Rate 5.",
      "readOnly": true,
      "unit": "VAh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4371,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "APPARENT_ENERGY_RECEIVED_RATE_6": {
      "type": "integer",
      "description": "Apparent Energy Received Rate 6.",
      "readOnly": true,
      "unit": "VAh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4375,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "APPARENT_ENERGY_RECEIVED_RATE_7": {
      "type": "integer",
      "description": "Apparent Energy Received Rate 7.",
      "readOnly": true,
      "unit": "VAh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4379,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "APPARENT_ENERGY_RECEIVED_RATE_8": {
      "type": "integer",
      "description": "Apparent Energy Received Rate 8.",
      "readOnly": true,
      "unit": "VAh",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 4383,
          "modv:quantity": 4,
          "modv:type": "xsd:long"
        }
      ]
    },
    "DIGITAL_INPUT_STATUS_RAW": {
      "type": "integer",
      "description": "Digital Input Status – Base Unit.",
      "readOnly": true,
      "minimum": 0,
      "maximum": 65535,
      "unit": "count",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 8904,
          "modv:quantity": 1,
          "modv:type": "xsd:unsignedShort"
        }
      ]
    },
    "DIGITAL_OUTPUT_STATUS_RAW": {
      "type": "integer",
      "description": "Digital Output Status – Base Unit.",
      "readOnly": true,
      "minimum": 0,
      "maximum": 65535,
      "unit": "count",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 9666,
          "modv:quantity": 1,
          "modv:type": "xsd:unsignedShort"
        }
      ]
    },
    "DI1_COUNT": {
      "type": "integer",
      "description": "Count of Digital Input DI1.",
      "readOnly": true,
      "minimum": 0,
      "maximum": 4294967295,
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 8914,
          "modv:quantity": 2,
          "modv:type": "xsd:unsignedInt"
        }
      ]
    },
    "DI1_ON_TIME": {
      "type": "integer",
      "description": "On Time of Digital Input DI1.",
      "readOnly": true,
      "minimum": 0,
      "maximum": 4294967295,
      "unit": "s",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 8916,
          "modv:quantity": 2,
          "modv:type": "xsd:unsignedInt"
        }
      ]
    },
    "DI2_COUNT": {
      "type": "integer",
      "description": "Count of Digital Input DI2.",
      "readOnly": true,
      "minimum": 0,
      "maximum": 4294967295,
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 8918,
          "modv:quantity": 2,
          "modv:type": "xsd:unsignedInt"
        }
      ]
    },
    "DI2_ON_TIME": {
      "type": "integer",
      "description": "On Time of Digital Input DI2.",
      "readOnly": true,
      "minimum": 0,
      "maximum": 4294967295,
      "unit": "s",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 8920,
          "modv:quantity": 2,
          "modv:type": "xsd:unsignedInt"
        }
      ]
    },
    "DI3_COUNT": {
      "type": "integer",
      "description": "Count of Digital Input DI3.",
      "readOnly": true,
      "minimum": 0,
      "maximum": 4294967295,
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 8922,
          "modv:quantity": 2,
          "modv:type": "xsd:unsignedInt"
        }
      ]
    },
    "DI3_ON_TIME": {
      "type": "integer",
      "description": "On Time of Digital Input DI3.",
      "readOnly": true,
      "minimum": 0,
      "maximum": 4294967295,
      "unit": "s",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 8924,
          "modv:quantity": 2,
          "modv:type": "xsd:unsignedInt"
        }
      ]
    },
    "DI4_COUNT": {
      "type": "integer",
      "description": "Count of Digital Input DI4.",
      "readOnly": true,
      "minimum": 0,
      "maximum": 4294967295,
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 8926,
          "modv:quantity": 2,
          "modv:type": "xsd:unsignedInt"
        }
      ]
    },
    "DI4_ON_TIME": {
      "type": "integer",
      "description": "On Time of Digital Input DI4.",
      "readOnly": true,
      "minimum": 0,
      "maximum": 4294967295,
      "unit": "s",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 8928,
          "modv:quantity": 2,
          "modv:type": "xsd:unsignedInt"
        }
      ]
    },
    "DO1_COUNT": {
      "type": "integer",
      "description": "Count of Digital Output DO1.",
      "readOnly": true,
      "minimum": 0,
      "maximum": 4294967295,
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 9674,
          "modv:quantity": 2,
          "modv:type": "xsd:unsignedInt"
        }
      ]
    },
    "DO1_ON_TIME": {
      "type": "integer",
      "description": "On Time of Digital Output DO1.",
      "readOnly": true,
      "minimum": 0,
      "maximum": 4294967295,
      "unit": "s",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 9676,
          "modv:quantity": 2,
          "modv:type": "xsd:unsignedInt"
        }
      ]
    },
    "DO2_COUNT": {
      "type": "integer",
      "description": "Count of Digital Output DO2.",
      "readOnly": true,
      "minimum": 0,
      "maximum": 4294967295,
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 9682,
          "modv:quantity": 2,
          "modv:type": "xsd:unsignedInt"
        }
      ]
    },
    "DO2_ON_TIME": {
      "type": "integer",
      "description": "On Time of Digital Output DO2.",
      "readOnly": true,
      "minimum": 0,
      "maximum": 4294967295,
      "unit": "s",
      "forms": [
        {
          "op": "readproperty",
          "contentType": "application/octet-stream",
          "modv:entity": "HoldingRegister",
          "modv:address": 9684,
          "modv:quantity": 2,
          "modv:type": "xsd:unsignedInt"
        }
      ]
    }
  },
  "modpoll:acquisition": [
    {
      "modv:entity": "HoldingRegister",
      "modv:address": 49,
      "modv:quantity": 20,
      "modpoll:members": [
        "METER_MODEL"
      ]
    },
    {
      "modv:entity": "HoldingRegister",
      "modv:address": 1636,
      "modv:quantity": 1,
      "modpoll:members": [
        "FIRMWARE_VERSION_RAW"
      ]
    },
    {
      "modv:entity": "HoldingRegister",
      "modv:address": 2999,
      "modv:quantity": 34,
      "modpoll:members": [
        "CURRENT_A",
        "CURRENT_B",
        "CURRENT_C",
        "CURRENT_N",
        "CURRENT_G",
        "CURRENT_AVG",
        "CURRENT_UNBALANCE_A",
        "CURRENT_UNBALANCE_B",
        "CURRENT_UNBALANCE_C",
        "CURRENT_UNBALANCE_WORST",
        "VOLTAGE_A_B",
        "VOLTAGE_B_C",
        "VOLTAGE_C_A",
        "VOLTAGE_LL_AVG",
        "VOLTAGE_A_N",
        "VOLTAGE_B_N",
        "VOLTAGE_C_N"
      ]
    },
    {
      "modv:entity": "HoldingRegister",
      "modv:address": 3035,
      "modv:quantity": 58,
      "modpoll:members": [
        "VOLTAGE_LN_AVG",
        "VOLTAGE_UNBALANCE_A_B",
        "VOLTAGE_UNBALANCE_B_C",
        "VOLTAGE_UNBALANCE_C_A",
        "VOLTAGE_UNBALANCE_LL_WORST",
        "VOLTAGE_UNBALANCE_A_N",
        "VOLTAGE_UNBALANCE_B_N",
        "VOLTAGE_UNBALANCE_C_N",
        "VOLTAGE_UNBALANCE_LN_WORST",
        "ACTIVE_POWER_A",
        "ACTIVE_POWER_B",
        "ACTIVE_POWER_C",
        "ACTIVE_POWER_TOTAL",
        "REACTIVE_POWER_A",
        "REACTIVE_POWER_B",
        "REACTIVE_POWER_C",
        "REACTIVE_POWER_TOTAL",
        "APPARENT_POWER_A",
        "APPARENT_POWER_B",
        "APPARENT_POWER_C",
        "APPARENT_POWER_TOTAL",
        "POWER_FACTOR_A",
        "POWER_FACTOR_B",
        "POWER_FACTOR_C",
        "POWER_FACTOR_TOTAL",
        "DISPLACEMENT_POWER_FACTOR_A",
        "DISPLACEMENT_POWER_FACTOR_B",
        "DISPLACEMENT_POWER_FACTOR_C",
        "DISPLACEMENT_POWER_FACTOR_TOTAL"
      ]
    },
    {
      "modv:entity": "HoldingRegister",
      "modv:address": 3109,
      "modv:quantity": 10,
      "modpoll:members": [
        "FREQUENCY",
        "INPUT_METERING_RATE_CH1",
        "INPUT_METERING_RATE_CH2",
        "INPUT_METERING_RATE_CH3",
        "INPUT_METERING_RATE_CH4"
      ]
    },
    {
      "modv:entity": "HoldingRegister",
      "modv:address": 3131,
      "modv:quantity": 3,
      "modpoll:members": [
        "TEMPERATURE",
        "PHASE_ROTATION"
      ]
    },
    {
      "modv:entity": "HoldingRegister",
      "modv:address": 3191,
      "modv:quantity": 4,
      "modpoll:members": [
        "POWER_FACTOR_TOTAL_IEC",
        "POWER_FACTOR_TOTAL_LEAD_LAG"
      ]
    },
    {
      "modv:entity": "HoldingRegister",
      "modv:address": 3203,
      "modv:quantity": 48,
      "modpoll:members": [
        "ACTIVE_ENERGY_DELIVERED",
        "ACTIVE_ENERGY_RECEIVED",
        "ACTIVE_ENERGY_DELIVERED_PLUS_RECEIVED",
        "ACTIVE_ENERGY_DELIVERED_MINUS_RECEIVED",
        "REACTIVE_ENERGY_DELIVERED",
        "REACTIVE_ENERGY_RECEIVED",
        "REACTIVE_ENERGY_DELIVERED_PLUS_RECEIVED",
        "REACTIVE_ENERGY_DELIVERED_MINUS_RECEIVED",
        "APPARENT_ENERGY_DELIVERED",
        "APPARENT_ENERGY_RECEIVED",
        "APPARENT_ENERGY_DELIVERED_PLUS_RECEIVED",
        "APPARENT_ENERGY_DELIVERED_MINUS_RECEIVED"
      ]
    },
    {
      "modv:entity": "HoldingRegister",
      "modv:address": 3569,
      "modv:quantity": 16,
      "modpoll:members": [
        "INPUT_METERING_ACCUMULATION_CH1",
        "INPUT_METERING_ACCUMULATION_CH2",
        "INPUT_METERING_ACCUMULATION_CH3",
        "INPUT_METERING_ACCUMULATION_CH4"
      ]
    },
    {
      "modv:entity": "HoldingRegister",
      "modv:address": 3765,
      "modv:quantity": 2,
      "modpoll:members": [
        "DEMAND_PRESENT_ACTIVE_POWER"
      ]
    },
    {
      "modv:entity": "HoldingRegister",
      "modv:address": 3781,
      "modv:quantity": 2,
      "modpoll:members": [
        "DEMAND_PRESENT_REACTIVE_POWER"
      ]
    },
    {
      "modv:entity": "HoldingRegister",
      "modv:address": 3797,
      "modv:quantity": 2,
      "modpoll:members": [
        "DEMAND_PRESENT_APPARENT_POWER"
      ]
    },
    {
      "modv:entity": "HoldingRegister",
      "modv:address": 3813,
      "modv:quantity": 2,
      "modpoll:members": [
        "DEMAND_PRESENT_CURRENT_A"
      ]
    },
    {
      "modv:entity": "HoldingRegister",
      "modv:address": 3829,
      "modv:quantity": 2,
      "modpoll:members": [
        "DEMAND_PRESENT_CURRENT_B"
      ]
    },
    {
      "modv:entity": "HoldingRegister",
      "modv:address": 3845,
      "modv:quantity": 2,
      "modpoll:members": [
        "DEMAND_PRESENT_CURRENT_C"
      ]
    },
    {
      "modv:entity": "HoldingRegister",
      "modv:address": 3861,
      "modv:quantity": 2,
      "modpoll:members": [
        "DEMAND_PRESENT_CURRENT_N"
      ]
    },
    {
      "modv:entity": "HoldingRegister",
      "modv:address": 3877,
      "modv:quantity": 2,
      "modpoll:members": [
        "DEMAND_PRESENT_CURRENT_AVG"
      ]
    },
    {
      "modv:entity": "HoldingRegister",
      "modv:address": 3893,
      "modv:quantity": 2,
      "modpoll:members": [
        "DEMAND_PRESENT_CURRENT_G"
      ]
    },
    {
      "modv:entity": "HoldingRegister",
      "modv:address": 3973,
      "modv:quantity": 2,
      "modpoll:members": [
        "DEMAND_PRESENT_ACTIVE_POWER_PHASE_A"
      ]
    },
    {
      "modv:entity": "HoldingRegister",
      "modv:address": 3989,
      "modv:quantity": 2,
      "modpoll:members": [
        "DEMAND_PRESENT_REACTIVE_POWER_PHASE_A"
      ]
    },
    {
      "modv:entity": "HoldingRegister",
      "modv:address": 4005,
      "modv:quantity": 2,
      "modpoll:members": [
        "DEMAND_PRESENT_APPARENT_POWER_PHASE_A"
      ]
    },
    {
      "modv:entity": "HoldingRegister",
      "modv:address": 4021,
      "modv:quantity": 2,
      "modpoll:members": [
        "DEMAND_PRESENT_ACTIVE_POWER_PHASE_B"
      ]
    },
    {
      "modv:entity": "HoldingRegister",
      "modv:address": 4037,
      "modv:quantity": 2,
      "modpoll:members": [
        "DEMAND_PRESENT_REACTIVE_POWER_PHASE_B"
      ]
    },
    {
      "modv:entity": "HoldingRegister",
      "modv:address": 4053,
      "modv:quantity": 2,
      "modpoll:members": [
        "DEMAND_PRESENT_APPARENT_POWER_PHASE_B"
      ]
    },
    {
      "modv:entity": "HoldingRegister",
      "modv:address": 4085,
      "modv:quantity": 2,
      "modpoll:members": [
        "DEMAND_PRESENT_REACTIVE_POWER_PHASE_C"
      ]
    },
    {
      "modv:entity": "HoldingRegister",
      "modv:address": 4101,
      "modv:quantity": 2,
      "modpoll:members": [
        "DEMAND_PRESENT_APPARENT_POWER_PHASE_C"
      ]
    },
    {
      "modv:entity": "HoldingRegister",
      "modv:address": 4190,
      "modv:quantity": 1,
      "modpoll:members": [
        "TARIFF_ACTIVE_RATE"
      ]
    },
    {
      "modv:entity": "HoldingRegister",
      "modv:address": 4195,
      "modv:quantity": 124,
      "modpoll:members": [
        "ACTIVE_ENERGY_DELIVERED_RATE_1",
        "ACTIVE_ENERGY_DELIVERED_RATE_2",
        "ACTIVE_ENERGY_DELIVERED_RATE_3",
        "ACTIVE_ENERGY_DELIVERED_RATE_4",
        "ACTIVE_ENERGY_DELIVERED_RATE_5",
        "ACTIVE_ENERGY_DELIVERED_RATE_6",
        "ACTIVE_ENERGY_DELIVERED_RATE_7",
        "ACTIVE_ENERGY_DELIVERED_RATE_8",
        "ACTIVE_ENERGY_RECEIVED_RATE_1",
        "ACTIVE_ENERGY_RECEIVED_RATE_2",
        "ACTIVE_ENERGY_RECEIVED_RATE_3",
        "ACTIVE_ENERGY_RECEIVED_RATE_4",
        "ACTIVE_ENERGY_RECEIVED_RATE_5",
        "ACTIVE_ENERGY_RECEIVED_RATE_6",
        "ACTIVE_ENERGY_RECEIVED_RATE_7",
        "ACTIVE_ENERGY_RECEIVED_RATE_8",
        "REACTIVE_ENERGY_DELIVERED_RATE_1",
        "REACTIVE_ENERGY_DELIVERED_RATE_2",
        "REACTIVE_ENERGY_DELIVERED_RATE_3",
        "REACTIVE_ENERGY_DELIVERED_RATE_4",
        "REACTIVE_ENERGY_DELIVERED_RATE_5",
        "REACTIVE_ENERGY_DELIVERED_RATE_6",
        "REACTIVE_ENERGY_DELIVERED_RATE_7",
        "REACTIVE_ENERGY_DELIVERED_RATE_8",
        "REACTIVE_ENERGY_RECEIVED_RATE_1",
        "REACTIVE_ENERGY_RECEIVED_RATE_2",
        "REACTIVE_ENERGY_RECEIVED_RATE_3",
        "REACTIVE_ENERGY_RECEIVED_RATE_4",
        "REACTIVE_ENERGY_RECEIVED_RATE_5",
        "REACTIVE_ENERGY_RECEIVED_RATE_6",
        "REACTIVE_ENERGY_RECEIVED_RATE_7"
      ]
    },
    {
      "modv:entity": "HoldingRegister",
      "modv:address": 4319,
      "modv:quantity": 68,
      "modpoll:members": [
        "REACTIVE_ENERGY_RECEIVED_RATE_8",
        "APPARENT_ENERGY_DELIVERED_RATE_1",
        "APPARENT_ENERGY_DELIVERED_RATE_2",
        "APPARENT_ENERGY_DELIVERED_RATE_3",
        "APPARENT_ENERGY_DELIVERED_RATE_4",
        "APPARENT_ENERGY_DELIVERED_RATE_5",
        "APPARENT_ENERGY_DELIVERED_RATE_6",
        "APPARENT_ENERGY_DELIVERED_RATE_7",
        "APPARENT_ENERGY_DELIVERED_RATE_8",
        "APPARENT_ENERGY_RECEIVED_RATE_1",
        "APPARENT_ENERGY_RECEIVED_RATE_2",
        "APPARENT_ENERGY_RECEIVED_RATE_3",
        "APPARENT_ENERGY_RECEIVED_RATE_4",
        "APPARENT_ENERGY_RECEIVED_RATE_5",
        "APPARENT_ENERGY_RECEIVED_RATE_6",
        "APPARENT_ENERGY_RECEIVED_RATE_7",
        "APPARENT_ENERGY_RECEIVED_RATE_8"
      ]
    },
    {
      "modv:entity": "HoldingRegister",
      "modv:address": 8904,
      "modv:quantity": 1,
      "modpoll:members": [
        "DIGITAL_INPUT_STATUS_RAW"
      ]
    },
    {
      "modv:entity": "HoldingRegister",
      "modv:address": 8914,
      "modv:quantity": 16,
      "modpoll:members": [
        "DI1_COUNT",
        "DI1_ON_TIME",
        "DI2_COUNT",
        "DI2_ON_TIME",
        "DI3_COUNT",
        "DI3_ON_TIME",
        "DI4_COUNT",
        "DI4_ON_TIME"
      ]
    },
    {
      "modv:entity": "HoldingRegister",
      "modv:address": 9666,
      "modv:quantity": 1,
      "modpoll:members": [
        "DIGITAL_OUTPUT_STATUS_RAW"
      ]
    },
    {
      "modv:entity": "HoldingRegister",
      "modv:address": 9674,
      "modv:quantity": 4,
      "modpoll:members": [
        "DO1_COUNT",
        "DO1_ON_TIME"
      ]
    },
    {
      "modv:entity": "HoldingRegister",
      "modv:address": 9682,
      "modv:quantity": 4,
      "modpoll:members": [
        "DO2_COUNT",
        "DO2_ON_TIME"
      ]
    },
    {
      "modv:entity": "HoldingRegister",
      "modv:address": 21299,
      "modv:quantity": 10,
      "modpoll:members": [
        "THD_CURRENT_A",
        "THD_CURRENT_B",
        "THD_CURRENT_C",
        "THD_CURRENT_N",
        "THD_CURRENT_G"
      ]
    },
    {
      "modv:entity": "HoldingRegister",
      "modv:address": 21319,
      "modv:quantity": 16,
      "modpoll:members": [
        "TDD",
        "THD_VOLTAGE_A_B",
        "THD_VOLTAGE_B_C",
        "THD_VOLTAGE_C_A",
        "THD_VOLTAGE_LL",
        "THD_VOLTAGE_A_N",
        "THD_VOLTAGE_B_N",
        "THD_VOLTAGE_C_N"
      ]
    },
    {
      "modv:entity": "HoldingRegister",
      "modv:address": 21337,
      "modv:quantity": 2,
      "modpoll:members": [
        "THD_VOLTAGE_LN"
      ]
    }
  ]
}
